# Data Dictionary - Microgrid_AI (Stage 1)

> **SYNTHETIC data.** Generated by `datagen/generate.py` from documented
> physical models - it is *not* measured field data. It is fully
> reproducible: `python main.py data --days 365 --seed 42`.

- Rows: **8,760** hourly records (365 days from 2024-01-01).
- Random seed: **42**
- Site latitude: **13.08 degN** (solar geometry).

## Columns

| Column | Unit | Description |
| ------ | ---- | ----------- |
| `timestamp` | ISO datetime | Local hour-beginning timestamp (hourly steps). |
| `hour` | 0-23 | Hour of day - feature for the diurnal cycle. |
| `day_of_week` | 0-6 | Day of week (0 = Monday) - feature. |
| `month` | 1-12 | Calendar month - feature for seasonality. |
| `is_weekend` | 0/1 | 1 on Saturday/Sunday - feature for demand pattern. |
| `temperature_c` | degC | Ambient temperature: seasonal + diurnal + noise. |
| `cloud_cover` | 0-1 | Fractional cloud cover (higher in monsoon). |
| `wind_speed_ms` | m/s | Hub-height wind speed (Weibull distributed). |
| `solar_irradiance_wm2` | W/m^2 | Clear-sky irradiance attenuated by cloud. |
| `solar_power_kw` | kW | PV output = f(irradiance, temperature). TARGET. |
| `wind_power_kw` | kW | Turbine output via power curve = f(wind). TARGET. |
| `demand_kw` | kW | Site electrical demand/load. TARGET. |
| `price_inr_per_kwh` | Rs/kWh | Time-of-use grid import price. TARGET. |

## Plant specification (from `config.py`)

- PV array rating: **50.0 kWp** (performance ratio 0.8).
- Wind turbine: **20.0 kW** rated; cut-in 3.0, rated 12.0, cut-out 25.0 m/s.
- Battery: **100.0 kWh**, +/-25.0 kW, SoC 20-95 %, round-trip eff 0.9.
- Grid import (peak) price: **Rs 8.0/kWh**; grid CO2 intensity **0.82 kg/kWh**.

## Modelling assumptions

1. **Solar** - clear-sky irradiance from declination + hour angle at the
   site latitude, attenuated by `0.75 * cloud_cover`; converted to power
   with the PV rating, performance ratio, and a -0.4 %/degC temperature
   derate above 25 degC.
2. **Wind** - Weibull(shape=2) wind speed through a cut-in/rated/cut-out
   power curve (cubic ramp region).
3. **Demand** - overnight base load plus morning and evening gaussian
   peaks, scaled down 15 % on weekends, plus a summer cooling bump.
4. **Price** - three-band time-of-use tariff (off-peak nights, peak
   09:00-12:00 & 18:00-22:00, normal otherwise).
5. **Battery SoC** is a *control* variable decided by the EMS in later
   stages, so it is intentionally not a column in this dataset.
